<!DOCTYPE html><html lang="id"><head>
    <meta name="prerendered" content="true" />
    <meta name="prerendered" content="true">
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0, maximum-scale=1">
    <title>Thermal Overload Relay: Fungsi, Cara Setting, dan Troubleshooting di Lapangan — ElektroTeknik</title>
    <meta name="description" content="Thermal Overload Relay adalah garda terdepan perlindungan motor dari beban lebih. Salah setting bisa membuat motor terbakar atau relay sering trip palsu. Pelajari cara yang benar.">
    <meta name="author" content="Putra Adhiguna">
    <meta name="robots" content="index, follow">
    <meta name="language" content="Indonesian">
    <meta property="og:type" content="article">
    <meta property="og:site_name" content="ElektroTeknik">
    <meta property="og:title" content="Thermal Overload Relay: Fungsi, Cara Setting, dan Troubleshooting di Lapangan — ElektroTeknik">
    <meta property="og:description" content="Thermal Overload Relay adalah garda terdepan perlindungan motor dari beban lebih. Salah setting bisa membuat motor terbakar atau relay sering trip palsu. Pelajari cara yang benar.">
    <meta property="og:url" content="https://balenetizien.github.io/artikel/thermal-overload-relay-setting-dan-troubleshooting">
    <meta property="og:locale" content="id_ID">
    <meta name="twitter:card" content="summary">
    <meta name="twitter:title" content="Thermal Overload Relay: Fungsi, Cara Setting, dan Troubleshooting di Lapangan — ElektroTeknik">
    <meta name="twitter:description" content="Thermal Overload Relay adalah garda terdepan perlindungan motor dari beban lebih. Salah setting bisa membuat motor terbakar atau relay sering trip palsu. Pelajari cara yang benar.">
    <link rel="canonical" href="https://balenetizien.github.io/">
    <link rel="icon" type="image/svg+xml" href="/favicon.svg">
    <link rel="preconnect" href="https://fonts.googleapis.com">
    <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin="">
    <link href="https://fonts.googleapis.com/css2?family=Inter:wght@400;500;600;700&amp;display=swap" rel="stylesheet">
    <script async="" src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-9806599334870054" crossorigin="anonymous"></script>
    <script type="application/ld+json">
    {
      "@context": "https://schema.org",
      "@type": "WebSite",
      "name": "ElektroTeknik",
      "url": "https://balenetizien.github.io",
      "description": "Blog teknikal tentang motor listrik, panel kontrol, VFD, pneumatik, PLC, dan otomasi industri.",
      "inLanguage": "id-ID",
      "author": {
        "@type": "Person",
        "name": "Putra Adhiguna",
        "url": "https://id.linkedin.com/in/putraadhiguna"
      }
    }
    </script>
    <script type="module" crossorigin="" src="/assets/index-DgPWw5CP.js"></script>
    <link rel="stylesheet" crossorigin="" href="/assets/index-Cqw-tWbH.css">
  <script id="json-ld-structured-data" type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Thermal Overload Relay: Fungsi, Cara Setting, dan Troubleshooting di Lapangan","description":"Thermal Overload Relay adalah garda terdepan perlindungan motor dari beban lebih. Salah setting bisa membuat motor terbakar atau relay sering trip palsu. Pelajari cara yang benar.","datePublished":"2026-04-09","dateModified":"2026-04-09","keywords":"thermal overload relay, TOR, proteksi motor, setting relay, overcurrent","articleSection":"Rangkaian Listrik","inLanguage":"id-ID","author":{"@type":"Person","name":"Putra Adhiguna","url":"https://id.linkedin.com/in/putraadhiguna"},"publisher":{"@type":"Organization","name":"ElektroTeknik","url":"https://balenetizien.github.io"},"mainEntityOfPage":{"@type":"WebPage","@id":"https://balenetizien.github.io/artikel/thermal-overload-relay-setting-dan-troubleshooting"}}</script></head>
  <body>
    <div id="root"><div class="min-h-screen flex flex-col" style="background: rgb(26, 33, 45);"><header class="sticky top-0 z-50" style="border-bottom: 1px solid rgb(48, 53, 65);"><div class="max-w-5xl mx-auto px-4 py-3 flex items-center justify-between" style="background: rgb(26, 33, 45);"><a href="/" class="text-white font-bold text-sm sm:text-base tracking-tight hover:no-underline">ElektroTeknik <span class="font-normal text-[hsl(199_89%_48%)]">— Panduan Praktis Dunia Industri</span></a><nav class="hidden md:flex items-center gap-1"><a href="/" class="px-3 py-1.5 text-sm text-[hsl(215_14%_65%)] hover:text-[hsl(199_89%_65%)] hover:no-underline transition-colors rounded">Beranda</a><a href="/about" class="px-3 py-1.5 text-sm text-[hsl(215_14%_65%)] hover:text-[hsl(199_89%_65%)] hover:no-underline transition-colors rounded">Tentang</a><a href="/kategori" class="px-3 py-1.5 text-sm text-[hsl(215_14%_65%)] hover:text-[hsl(199_89%_65%)] hover:no-underline transition-colors rounded">Per Kategori</a><a href="/arsip" class="px-3 py-1.5 text-sm text-[hsl(215_14%_65%)] hover:text-[hsl(199_89%_65%)] hover:no-underline transition-colors rounded">Arsip</a><button class="ml-1 p-1.5 text-[hsl(215_14%_65%)] hover:text-[hsl(199_89%_65%)] transition-colors" aria-label="Cari"><svg xmlns="http://www.w3.org/2000/svg" width="16" height="16" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" class="lucide lucide-search" aria-hidden="true"><path d="m21 21-4.34-4.34"></path><circle cx="11" cy="11" r="8"></circle></svg></button></nav><button class="md:hidden p-1.5 text-[hsl(215_14%_65%)]"><svg xmlns="http://www.w3.org/2000/svg" width="20" height="20" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" class="lucide lucide-menu" aria-hidden="true"><path d="M4 5h16"></path><path d="M4 12h16"></path><path d="M4 19h16"></path></svg></button></div></header><main class="flex-1 max-w-5xl mx-auto w-full px-4 py-8 flex flex-col md:flex-row gap-8"><div class="flex-1 min-w-0"><div><a href="/" class="inline-flex items-center gap-1.5 text-xs text-[hsl(215_14%_55%)] hover:text-[hsl(199_89%_60%)] hover:no-underline mb-6 transition-colors"><svg xmlns="http://www.w3.org/2000/svg" width="12" height="12" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" class="lucide lucide-arrow-left" aria-hidden="true"><path d="m12 19-7-7 7-7"></path><path d="M19 12H5"></path></svg> Kembali</a><div class="mb-2 flex items-center gap-2"><span class="tag-badge">Rangkaian Listrik</span></div><h1 class="text-xl sm:text-2xl font-bold text-[hsl(210_30%_90%)] leading-snug mb-4">Thermal Overload Relay: Fungsi, Cara Setting, dan Troubleshooting di Lapangan</h1><div class="flex items-center gap-4 text-xs text-[hsl(215_14%_50%)] mb-2 pb-6" style="border-bottom: 1px solid rgb(48, 53, 65);"><span class="flex items-center gap-1.5"><svg xmlns="http://www.w3.org/2000/svg" width="11" height="11" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" class="lucide lucide-calendar" aria-hidden="true"><path d="M8 2v4"></path><path d="M16 2v4"></path><rect width="18" height="18" x="3" y="4" rx="2"></rect><path d="M3 10h18"></path></svg> 9 April 2026</span><span class="flex items-center gap-1.5"><svg xmlns="http://www.w3.org/2000/svg" width="11" height="11" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" class="lucide lucide-clock" aria-hidden="true"><path d="M12 6v6l4 2"></path><circle cx="12" cy="12" r="10"></circle></svg> 8 menit baca</span></div><p class="text-sm text-[hsl(215_14%_60%)] leading-relaxed italic mb-6">Thermal Overload Relay adalah garda terdepan perlindungan motor dari beban lebih. Salah setting bisa membuat motor terbakar atau relay sering trip palsu. Pelajari cara yang benar.</p><div class="prose-blog"><p>Thermal Overload Relay (TOR) adalah komponen proteksi yang wajib ada di setiap instalasi motor listrik. Fungsinya sederhana namun kritis: memutus rangkaian kontrol saat motor mengalami arus berlebih dalam durasi tertentu, melindungi motor dari kerusakan akibat panas berlebih.</p><p>Namun, TOR yang setting-nya salah bisa menjadi sumber masalah: motor terbakar karena setting terlalu tinggi, atau produksi terhenti karena trip palsu akibat setting terlalu rendah.</p><h2>Prinsip Kerja TOR</h2><p>TOR bekerja berdasarkan prinsip termobimetal:</p><ol><li>Tiga elemen bimetal dipanaskan oleh arus yang mengalir ke motor</li><li>Saat arus berlebih berlangsung cukup lama, elemen bimetal melengkung karena pemuaian termal</li><li>Lengkungan ini menggerakkan mekanisme trip yang membuka kontak NC (95-96) pada rangkaian kontrol</li><li>Kontaktor utama kehilangan daya → motor mati</li><li>Setelah TOR dingin (manual atau otomatis), bisa di-reset</li></ol><p><strong style="color:hsl(210 25% 88%);font-weight:600">Karakteristik penting:</strong> TOR bekerja berdasarkan akumulasi panas. Arus dua kali nominal mungkin tidak langsung trip—ia membutuhkan waktu tertentu. Ini adalah perlindungan termal, bukan perlindungan arus lebih instan (untuk itu digunakan MCCB atau fuse).</p><h2>Kelas Trip (Tripping Class)</h2><p>Standar IEC 60947-4-1 mendefinisikan kelas trip:</p><table><thead><tr><th>Kelas</th><th>Waktu Trip pada 7.2× I_set</th></tr></thead><tbody></tbody></table><p>|-------|--------------------------|</p><table><thead><tr><th>10A</th><th>&lt; 2 detik</th></tr></thead><tbody><tr><td>20</td><td>4–10 detik</td></tr><tr><td>30</td><td>6–20 detik</td></tr></tbody></table><p><strong style="color:hsl(210 25% 88%);font-weight:600">Kelas 10</strong> adalah yang paling umum dan cocok untuk sebagian besar motor squirrel cage standar.</p><p><strong style="color:hsl(210 25% 88%);font-weight:600">Kelas 20 atau 30</strong> digunakan untuk motor dengan inersia tinggi (seperti crusher atau centrifuge) yang membutuhkan waktu starting lebih lama.</p><h2>Cara Setting TOR yang Benar</h2><h3>Langkah 1: Baca Nameplate Motor</h3><p>Ambil nilai <strong style="color:hsl(210 25% 88%);font-weight:600">Amps (A)</strong> atau <strong style="color:hsl(210 25% 88%);font-weight:600">FLA (Full Load Ampere)</strong> dari nameplate motor. Ini adalah arus nominal motor saat berbeban penuh.</p><p>Contoh: Motor 11 kW, 380V, cos φ 0.85, η 88%</p><pre><code>I_nominal = P / (√3 × V × cos φ × η)
I_nominal = 11000 / (1.732 × 380 × 0.85 × 0.88)
I_nominal ≈ 24.8 A</code></pre><p>Atau langsung baca dari nameplate: misalnya tertulis 25A.</p><h3>Langkah 2: Atur Dial TOR</h3><p>Setting TOR = I_nominal motor</p><p>Jika nameplate motor menunjukkan 25A, set TOR ke 25A. Gunakan tengah-tengah range jika TOR memiliki range, misalnya TOR range 20–32A diset ke 25A.</p><h3>Langkah 3: Pertimbangkan Faktor Koreksi</h3><ul><li><strong style="color:hsl(210 25% 88%);font-weight:600">Motor dengan sering start-stop</strong> atau beban intermittent: set 5–10% di bawah I_nominal</li><li><strong style="color:hsl(210 25% 88%);font-weight:600">Lingkungan panas (&gt;40°C):</strong> kurangi setting karena TOR sendiri lebih panas → trip lebih cepat</li><li><strong style="color:hsl(210 25% 88%);font-weight:600">Motor dengan kelas isolasi tinggi (F, H):</strong> bisa set sedikit lebih tinggi dengan pertimbangan matang</li></ul><h2>Mode Operasi: Manual vs Otomatis</h2><p>TOR modern umumnya bisa diset ke dua mode:</p><p><strong style="color:hsl(210 25% 88%);font-weight:600">Manual Reset:</strong></p><p>Setelah trip, harus ditekan tombol RESET secara manual. <strong style="color:hsl(210 25% 88%);font-weight:600">Ini mode yang direkomendasikan</strong> untuk keselamatan—memastikan ada orang yang mengecek penyebab trip sebelum motor dijalankan kembali.</p><p><strong style="color:hsl(210 25% 88%);font-weight:600">Auto Reset:</strong></p><p>TOR otomatis reset setelah dingin. Berguna untuk aplikasi remote atau unattended, tapi berbahaya jika penyebab trip tidak ditangani—motor bisa start-stop berulang dan memperparah kerusakan.</p><h2>Kontak TOR dan Penggunaannya</h2><table><thead><tr><th>Terminal</th><th>Jenis</th><th>Fungsi</th></tr></thead><tbody></tbody></table><p>|---------|-------|--------|</p><table><thead><tr><th>95-96</th><th>NC (Normally Closed)</th><th>Seri dengan coil kontaktor — memutus motor saat trip</th></tr></thead><tbody></tbody></table><p><strong style="color:hsl(210 25% 88%);font-weight:600">Kesalahan umum:</strong> Menghubungkan TOR di power circuit saja tanpa menghubungkan kontak 95-96 ke rangkaian kontrol. Akibatnya motor tidak akan trip meski TOR bekerja.</p><h2>Troubleshooting TOR</h2><h3>TOR Sering Trip Padahal Motor Normal</h3><p>Kemungkinan penyebab:</p><ol><li><strong style="color:hsl(210 25% 88%);font-weight:600">Setting terlalu rendah</strong> — cek dan sesuaikan dengan arus actual</li><li><strong style="color:hsl(210 25% 88%);font-weight:600">Motor overload</strong> — ukur arus dengan clamp meter, bandingkan dengan nameplate</li><li><strong style="color:hsl(210 25% 88%);font-weight:600">Koneksi tidak baik</strong> — satu phase longgar menyebabkan beban tidak seimbang</li><li><strong style="color:hsl(210 25% 88%);font-weight:600">Lingkungan terlalu panas</strong> — perbaiki ventilasi panel</li></ol><h3>TOR Tidak Trip Meski Motor Panas</h3><p>Kemungkinan penyebab:</p><ol><li><strong style="color:hsl(210 25% 88%);font-weight:600">Setting terlalu tinggi</strong></li><li><strong style="color:hsl(210 25% 88%);font-weight:600">Elemen bimetal rusak</strong> — TOR lama atau pernah terkena arus sangat tinggi</li><li><strong style="color:hsl(210 25% 88%);font-weight:600">Motor arus single-phase</strong> tapi TOR 3-phase — salah satu elemen tidak terlewat arus</li></ol><h3>Setelah Trip, Motor Tidak Bisa Start Kembali</h3><ol><li>Pastikan tombol RESET ditekan (mode manual)</li><li>Tunggu TOR cukup dingin (5–10 menit)</li><li>Cek apakah kontak 95-96 kembali ke posisi NC</li><li>Jika TOR tidak bisa di-reset sama sekali, kemungkinan rusak dan perlu diganti</li></ol><h2>Umur Pakai dan Penggantian</h2><p>TOR yang baik bisa bertahan 10–20 tahun dalam kondisi normal. Pertimbangkan penggantian jika:</p><ul><li>Trip tidak konsisten (kadang trip di arus X, kadang tidak)</li><li>Setting dial sudah tidak presisi</li><li>Pernah terkena arus hubung singkat yang besar</li><li>Kontak 95/96 atau 97/98 sering gagal</li></ul><h2>Kesimpulan</h2><p>Setting TOR yang benar adalah garis pertahanan utama motor Anda. Aturan sederhananya: <strong style="color:hsl(210 25% 88%);font-weight:600">set sesuai arus nominal motor dari nameplate, gunakan mode manual reset, dan gunakan kelas trip yang sesuai dengan karakteristik beban</strong>. Kombinasi ini memberikan proteksi optimal tanpa gangguan trip palsu yang tidak perlu.</p></div><div class="mt-8 pt-6 flex flex-wrap gap-1.5" style="border-top: 1px solid rgb(48, 53, 65);"><a href="/cari?q=thermal%20overload%20relay" class="tag-badge hover:no-underline">#thermal overload relay</a><a href="/cari?q=TOR" class="tag-badge hover:no-underline">#TOR</a><a href="/cari?q=proteksi%20motor" class="tag-badge hover:no-underline">#proteksi motor</a><a href="/cari?q=setting%20relay" class="tag-badge hover:no-underline">#setting relay</a><a href="/cari?q=overcurrent" class="tag-badge hover:no-underline">#overcurrent</a></div><div class="mt-8 pt-6" style="border-top: 1px solid rgb(48, 53, 65);"><h3 class="text-xs font-semibold text-[hsl(215_14%_55%)] uppercase tracking-widest mb-4">Artikel Terkait</h3><div class="flex flex-col gap-3"><a href="/artikel/dasar-rangkaian-kontrol-motor-industri" class="block hover:no-underline group"><div class="text-sm text-[hsl(210_25%_82%)] group-hover:text-[hsl(199_89%_60%)] transition-colors leading-snug">Dasar Rangkaian Kontrol Motor Industri: Dari Tombol Push ke Kontaktor</div><div class="text-xs text-[hsl(215_14%_50%)] mt-0.5">20 Februari 2026</div></a><a href="/artikel/proteksi-motor-listrik-relay-dan-circuit-breaker" class="block hover:no-underline group"><div class="text-sm text-[hsl(210_25%_82%)] group-hover:text-[hsl(199_89%_60%)] transition-colors leading-snug">Proteksi Motor Listrik: Relay, Circuit Breaker, dan Koordinasi Proteksi</div><div class="text-xs text-[hsl(215_14%_50%)] mt-0.5">10 Januari 2026</div></a><a href="/artikel/hukum-ohm-dan-kirchhoff-aplikasi-praktis" class="block hover:no-underline group"><div class="text-sm text-[hsl(210_25%_82%)] group-hover:text-[hsl(199_89%_60%)] transition-colors leading-snug">Hukum Ohm dan Kirchhoff: Dari Teori ke Aplikasi Nyata di Lapangan</div><div class="text-xs text-[hsl(215_14%_50%)] mt-0.5">15 Desember 2025</div></a></div></div></div></div><aside class="w-full md:w-64 shrink-0 flex flex-col gap-6"><div class="p-4" style="background: rgb(36, 43, 56); border: 1px solid rgb(48, 53, 65); border-radius: 6px;"><div class="w-16 h-16 rounded-full bg-[hsl(199_89%_30%)] flex items-center justify-center mb-3 text-white font-bold text-2xl">⚡</div><div class="font-semibold text-[hsl(210_30%_88%)] text-sm mb-1">Putra Adhiguna</div><div class="text-xs text-[hsl(215_14%_55%)] mb-3">Electrical &amp; Industrial Engineer</div><p class="text-xs text-[hsl(215_14%_65%)] leading-relaxed mb-2">Seorang engineer dengan passion di bidang otomasi industri dan sistem kelistrikan. Mengubah konsep teknikal yang kompleks menjadi panduan yang bisa langsung dipraktikkan.</p><p class="text-xs text-[hsl(215_14%_65%)] leading-relaxed">Ahli di bidang sistem motor listrik, panel kontrol, pneumatik, dan PLC. Saya percaya bahwa pemahaman mendalam atas dasar-dasar teknik adalah kunci memecahkan masalah paling kompleks sekalipun.</p><div class="mt-4 flex items-center gap-3"><a href="https://github.com/balenetizien" target="_blank" rel="noreferrer" class="text-[hsl(215_14%_55%)] hover:text-[hsl(199_89%_60%)] transition-colors" aria-label="GitHub"><svg xmlns="http://www.w3.org/2000/svg" width="16" height="16" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" class="lucide lucide-github" aria-hidden="true"><path d="M15 22v-4a4.8 4.8 0 0 0-1-3.5c3 0 6-2 6-5.5.08-1.25-.27-2.48-1-3.5.28-1.15.28-2.35 0-3.5 0 0-1 0-3 1.5-2.64-.5-5.36-.5-8 0C6 2 5 2 5 2c-.3 1.15-.3 2.35 0 3.5A5.403 5.403 0 0 0 4 9c0 3.5 3 5.5 6 5.5-.39.49-.68 1.05-.85 1.65-.17.6-.22 1.23-.15 1.85v4"></path><path d="M9 18c-4.51 2-5-2-7-2"></path></svg></a><a href="https://id.linkedin.com/in/putraadhiguna" target="_blank" rel="noreferrer" class="text-[hsl(215_14%_55%)] hover:text-[hsl(199_89%_60%)] transition-colors" aria-label="LinkedIn"><svg xmlns="http://www.w3.org/2000/svg" width="16" height="16" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" class="lucide lucide-linkedin" aria-hidden="true"><path d="M16 8a6 6 0 0 1 6 6v7h-4v-7a2 2 0 0 0-2-2 2 2 0 0 0-2 2v7h-4v-7a6 6 0 0 1 6-6z"></path><rect width="4" height="12" x="2" y="9"></rect><circle cx="4" cy="4" r="2"></circle></svg></a><a href="mailto:jagoanpapih2@gmail.com" class="text-[hsl(215_14%_55%)] hover:text-[hsl(199_89%_60%)] transition-colors" aria-label="Email"><svg xmlns="http://www.w3.org/2000/svg" width="16" height="16" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" class="lucide lucide-mail" aria-hidden="true"><path d="m22 7-8.991 5.727a2 2 0 0 1-2.009 0L2 7"></path><rect x="2" y="4" width="20" height="16" rx="2"></rect></svg></a><a href="/rss.xml" class="text-[hsl(215_14%_55%)] hover:text-[hsl(199_89%_60%)] transition-colors" aria-label="RSS Feed"><svg xmlns="http://www.w3.org/2000/svg" width="16" height="16" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" class="lucide lucide-rss" aria-hidden="true"><path d="M4 11a9 9 0 0 1 9 9"></path><path d="M4 4a16 16 0 0 1 16 16"></path><circle cx="5" cy="19" r="1"></circle></svg></a></div></div><div class="p-4" style="background: rgb(36, 43, 56); border: 1px solid rgb(48, 53, 65); border-radius: 6px;"><div class="text-xs font-semibold text-[hsl(210_30%_75%)] uppercase tracking-wider mb-3">Kategori</div><div class="flex flex-col gap-1"><a href="/kategori?k=Motor%20Industri" class="flex justify-between text-xs text-[hsl(215_14%_65%)] hover:text-[hsl(199_89%_60%)] hover:no-underline py-0.5 transition-colors"><span>Motor Industri</span><span class="text-[hsl(215_14%_45%)]">7</span></a><a href="/kategori?k=Rangkaian%20Listrik" class="flex justify-between text-xs text-[hsl(215_14%_65%)] hover:text-[hsl(199_89%_60%)] hover:no-underline py-0.5 transition-colors"><span>Rangkaian Listrik</span><span class="text-[hsl(215_14%_45%)]">7</span></a><a href="/kategori?k=Motor%203%20Phase" class="flex justify-between text-xs text-[hsl(215_14%_65%)] hover:text-[hsl(199_89%_60%)] hover:no-underline py-0.5 transition-colors"><span>Motor 3 Phase</span><span class="text-[hsl(215_14%_45%)]">2</span></a><a href="/kategori?k=Dasar%20Teknik%20Elektro" class="flex justify-between text-xs text-[hsl(215_14%_65%)] hover:text-[hsl(199_89%_60%)] hover:no-underline py-0.5 transition-colors"><span>Dasar Teknik Elektro</span><span class="text-[hsl(215_14%_45%)]">1</span></a><a href="/kategori?k=Motor%201%20Phase" class="flex justify-between text-xs text-[hsl(215_14%_65%)] hover:text-[hsl(199_89%_60%)] hover:no-underline py-0.5 transition-colors"><span>Motor 1 Phase</span><span class="text-[hsl(215_14%_45%)]">1</span></a><a href="/kategori?k=Pneumatik" class="flex justify-between text-xs text-[hsl(215_14%_65%)] hover:text-[hsl(199_89%_60%)] hover:no-underline py-0.5 transition-colors"><span>Pneumatik</span><span class="text-[hsl(215_14%_45%)]">1</span></a></div></div><div class="p-4" style="background: rgb(36, 43, 56); border: 1px solid rgb(48, 53, 65); border-radius: 6px;"><div class="text-xs font-semibold text-[hsl(210_30%_75%)] uppercase tracking-wider mb-3">Tag Populer</div><div class="flex flex-wrap gap-1.5"><a href="/cari?q=motor%20induksi" class="tag-badge hover:no-underline">motor induksi</a><a href="/cari?q=star-delta" class="tag-badge hover:no-underline">star-delta</a><a href="/cari?q=VFD" class="tag-badge hover:no-underline">VFD</a><a href="/cari?q=kontaktor" class="tag-badge hover:no-underline">kontaktor</a><a href="/cari?q=PLC" class="tag-badge hover:no-underline">PLC</a><a href="/cari?q=pneumatik" class="tag-badge hover:no-underline">pneumatik</a><a href="/cari?q=troubleshooting" class="tag-badge hover:no-underline">troubleshooting</a><a href="/cari?q=nameplate" class="tag-badge hover:no-underline">nameplate</a><a href="/cari?q=rangkaian%20kontrol" class="tag-badge hover:no-underline">rangkaian kontrol</a><a href="/cari?q=silinder" class="tag-badge hover:no-underline">silinder</a><a href="/cari?q=IE3" class="tag-badge hover:no-underline">IE3</a><a href="/cari?q=hukum%20ohm" class="tag-badge hover:no-underline">hukum ohm</a></div></div></aside></main><footer class="py-6" style="border-top: 1px solid rgb(48, 53, 65);"><div class="max-w-5xl mx-auto px-4 flex flex-col sm:flex-row justify-between gap-3 text-xs text-[hsl(215_14%_45%)]"><div class="flex flex-wrap gap-x-3 gap-y-1 items-center"><a href="https://github.com/balenetizien" target="_blank" rel="noreferrer" class="hover:text-[hsl(199_89%_60%)]">GitHub</a><span>—</span><a href="https://id.linkedin.com/in/putraadhiguna" target="_blank" rel="noreferrer" class="hover:text-[hsl(199_89%_60%)]">LinkedIn</a><span>—</span><a href="mailto:jagoanpapih2@gmail.com" class="hover:text-[hsl(199_89%_60%)]">Email</a><span>—</span><a href="/privacy-policy" class="hover:text-[hsl(199_89%_60%)] hover:no-underline">Kebijakan Privasi</a><span>—</span><a href="/rss.xml" class="hover:text-[hsl(199_89%_60%)]">RSS</a></div><div>© 2026 Putra Adhiguna / ElektroTeknik</div></div></footer></div></div>
  

</body></html>